---
source: "content/newsletter/ai_infra/power/[250625] 기가와트급 AI 학습 부하 변동 - 전력망 정전을 부를 수 있는가.md"
title: "기가와트급 AI 학습 부하 변동 - 전력망 정전을 부를 수 있는가"
date: 2025-06-25
corpus: semi
lang: ko
actors: [오픈AI, xAI, 테슬라, ERCOT, NERC, 델타일렉트로닉스, 도미니언에너지, 메타]
topics: [전력망, 데이터센터, 배터리에너지저장장치, 저전압통과, 연쇄정전, 수요반응]
---

## 이 문서가 주장하는 것

AI 학습은 GPU 수만 개가 밀리초~수초 단위로 동시에 켜지고 꺼져 기존 전력망이 감당해온 부하와 다른 패턴을 만든다. 외부 연결이 약한 텍사스 전력망에서는 이 변동이 저전압 통과(LVRT) 실패로 이어져 데이터센터가 한꺼번에 이탈하고, 그 이탈 자체가 연쇄정전을 일으킬 수 있다는 게 ERCOT(텍사스 전력망 운영기관) 자체 모델링의 결론이다. 테슬라는 대형 배터리(BESS)를 표준 해법으로 밀지만, 배터리 단독으로는 무정전 전원 공급 장치(UPS)를 대체할 만큼 빠르지 않다고 이 문서는 본다.

## 수치

- ERCOT 연계 신청 대형 부하가 108GW를 넘어 미국 전체 피크 수요 745GW와 견줄 규모다 ([250625] L170)
- 구글 클라우드 자료상 AI 데이터센터 부하 변동 폭은 일반 클라우드의 약 15배(1.5MW→15MW)다 ([250625] L120)
- 2021년 텍사스 한파 때 ERCOT 주파수가 59.4Hz 아래로 떨어져 9분 지속 시 자동 차단 위기였다 ([250625] L86)
- 저전압 통과(LVRT)는 기준선 대비 30% 전압 하강이 30밀리초~5초 지속되는 현상이다 ([250625] L241)
- 2025년 4월 28일 이베리아 반도 정전은 발전 2.2GW 이탈로 27초 만에 전역이 붕괴됐다 ([250625] L282)
- 라자드 2024년 6월 보고서상 100MW BESS 4시간 배터리는 7,600만~1억 5,700만 달러다 ([250625] L484)
- 델타일렉트로닉스는 리튬이온 캐패시터로 변동 폭을 73%에서 6%로 줄였다 ([250625] L548)

## 저자가 추정이라고 밝힌 것

- ERCOT 모델링(청)은 서부 텍사스 4가지 시나리오 모두 최소 1.5GW 즉시 이탈, 최악엔 2.5GW 동시 이탈로 본다 ([250625] L279)
- 모든 연계점에 동기 조상기를 설치해도 여전히 1.3~1.9GW가 이탈 위험에 남는다고 본다 ([250625] L280)
- ERCOT 모델링(이노호사)은 전체 2.6GW 또는 서부 텍사스 존 2.0GW 이탈을 연쇄정전 임계선으로 본다 ([250625] L281)

## 이 문서가 반박하거나 뒤집는 것

- ERCOT 대기열 108GW는 중복 신청이 섞여 그대로 믿기 어렵다고 반박한다 ([250625] L171)
- 테슬라가 배터리를 표준으로 밀지만, 배터리 단독으론 무정전 전원 공급 장치를 대체할 만큼 빠르지 않다고 반박한다 ([250625] L523)
- 데이터센터엔 무중단이라 안전해 보이는 무정전 전원 공급 장치 전환이, 전력망엔 연쇄정전 방아쇠라는 점을 뒤집어 보여준다 ([250625] L243)
